metadata:
  data_model: ASHRAE_205
  schema: RS0001
  schema_version: 1.0.0
  description: 'ASHRAE 90.1-2019 Addendum ''bd'' curve set ''N'': 112.5 ton, 2.64
    COP liquid-cooled, positive displacement compressor chiller'
  id: dd55891b-2d56-4f94-ac63-7e6ec43561d8
  data_timestamp: 2022-12-20T09:13Z
  data_version: 1
  data_source: https://github.com/bigladder/chiller
  disclaimer: This data is synthetic and does not represent any physical products.
  notes: Based on ASHRAE 90.1-2019 Addendum 'bd' curve set 'N' for Energy Cost Budget
    (ECB) Path B
description:
  product_information:
    liquid_data_source: CoolProp
    hot_gas_bypass_installed: false
    compressor_type: SCROLL
performance:
  evaporator_liquid_type:
    liquid_components:
    - liquid_constituent: WATER
      concentration: 1.0
    concentration_type: BY_VOLUME
  condenser_liquid_type:
    liquid_components:
    - liquid_constituent: WATER
      concentration: 1.0
    concentration_type: BY_VOLUME
  evaporator_fouling_factor: 0.0
  condenser_fouling_factor: 0.0
  compressor_speed_control_type: CONTINUOUS
  maximum_power: 179575.54163069406
  cycling_degradation_coefficient: 0.0
  performance_map_cooling:
    grid_variables:
      evaporator_liquid_volumetric_flow_rate:
      - 0.01695230480062351
      evaporator_liquid_leaving_temperature:
      - 277.0388888888889
      - 280.9277777777778
      - 284.81666666666666
      - 288.7055555555556
      condenser_liquid_volumetric_flow_rate:
      - 0.02537183971573188
      condenser_liquid_entering_temperature:
      - 285.9277777777778
      - 295.0018518518519
      - 304.07592592592596
      - 313.15000000000003
      compressor_sequence_number:
      - 1
      - 2
      - 3
      - 4
    lookup_variables:
      input_power:
      - 26119.974330033518
      - 43364.88174740805
      - 72961.27568537988
      - 114909.15614394899
      - 29386.05589013038
      - 48787.292919846914
      - 82084.46524545386
      - 129277.57286695122
      - 33658.20788086333
      - 55880.00149391581
      - 94017.92487398449
      - 148071.9780210693
      - 37796.71255938254
      - 62750.826240046044
      - 105578.0656673651
      - 166278.4308413397
      - 26527.291109340316
      - 44041.116867136494
      - 74099.03912460779
      - 116701.05788175423
      - 30003.98558905091
      - 49813.1916433035
      - 83810.53658639254
      - 131996.020418318
      - 34960.55029150985
      - 58042.17531226384
      - 97655.77544992039
      - 153801.35070447947
      - 40299.719744642156
      - 66906.36671762187
      - 112569.74931064603
      - 177289.86752371464
      - 26866.84148916575
      - 44604.844912285706
      - 75047.50976851012
      - 118194.83605783897
      - 30122.303884806115
      - 50009.62594446894
      - 84141.03667364929
      - 132516.53607234708
      - 35124.71972540556
      - 58314.732551312896
      - 98114.35213817557
      - 154523.57848599358
      - 40819.27580966395
      - 67768.94364959505
      - 114021.03225660509
      - 179575.54163069406
      - 27601.904183885013
      - 45825.210079213924
      - 77100.77028239142
      - 121428.58479341747
      - 30297.87862076228
      - 50301.118484483304
      - 84631.47194558429
      - 133288.9390040652
      - 34801.17315490783
      - 57777.57433698492
      - 97210.5851501659
      - 153100.20559445085
      - 40099.42685579639
      - 66573.83662666935
      - 112010.26848971374
      - 176408.72244492956
      net_evaporator_capacity:
      - 100049.40353972228
      - 200098.80707944455
      - 300148.21061916684
      - 400197.6141588891
      - 95242.33109753093
      - 190484.66219506186
      - 285726.9932925928
      - 380969.3243901237
      - 87943.11625070992
      - 175886.23250141984
      - 263829.34875212976
      - 351772.4650028397
      - 78151.75899925927
      - 156303.51799851854
      - 234455.2769977778
      - 312607.0359970371
      - 112396.55661296306
      - 224793.11322592612
      - 337189.66983888915
      - 449586.22645185224
      - 107669.7632678396
      - 215339.5265356792
      - 323009.2898035188
      - 430679.0530713584
      - 100450.82751808649
      - 200901.65503617298
      - 301352.4825542595
      - 401803.31007234595
      - 90739.74936370374
      - 181479.49872740748
      - 272219.2480911112
      - 362958.99745481496
      - 118529.8083963889
      - 237059.6167927778
      - 355589.4251891667
      - 474119.2335855556
      - 113883.29414833333
      - 227766.58829666665
      - 341649.882445
      - 455533.1765933333
      - 106744.63749564812
      - 213489.27499129623
      - 320233.91248694435
      - 426978.54998259246
      - 97113.83843833329
      - 194227.67687666658
      - 291341.51531499985
      - 388455.35375333315
      - 118449.1588899999
      - 236898.3177799998
      - 355347.4766699997
      - 473796.6355599996
      - 113882.92373901227
      - 227765.84747802455
      - 341648.7712170368
      - 455531.6949560491
      - 106824.54618339497
      - 213649.09236678993
      - 320473.6385501849
      - 427298.18473357987
      - 97274.02622314802
      - 194548.05244629603
      - 291822.0786694441
      - 389096.10489259206
      net_condenser_capacity:
      - 126169.37786975579
      - 243463.6888268526
      - 373109.4863045467
      - 515106.77030283806
      - 124628.3869876613
      - 239271.95511490878
      - 367811.4585380467
      - 510246.89725707495
      - 121601.32413157326
      - 231766.23399533564
      - 357847.27362611424
      - 499844.443023909
      - 115948.47155864182
      - 219054.34423856458
      - 340033.3426651429
      - 478885.4668383768
      - 138923.84772230338
      - 268834.2300930626
      - 411288.70896349696
      - 566287.2843336065
      - 137673.7488568905
      - 265152.71817898273
      - 406819.82638991135
      - 562675.0734896765
      - 135411.37780959634
      - 258943.8303484368
      - 399008.25800417986
      - 555604.6607768254
      - 131039.46910834589
      - 248385.86544502934
      - 384788.9974017572
      - 540248.8649785296
      - 145396.64988555465
      - 281664.46170506347
      - 430636.9349576768
      - 592314.0696433946
      - 144005.59803313945
      - 277776.2142411356
      - 425790.91911864927
      - 588049.7126656803
      - 141869.35722105368
      - 271804.0075426091
      - 418348.2646251199
      - 581502.128468586
      - 137933.11424799723
      - 261996.62052626163
      - 405362.54757160496
      - 568030.8953840272
      - 146051.06307388493
      - 282723.52785921376
      - 432448.2469523911
      - 595225.2203534171
      - 144180.80235977456
      - 278066.9659625079
      - 426280.2431626211
      - 588820.6339601143
      - 141625.7193383028
      - 271426.6667037748
      - 417684.2237003508
      - 580398.3903280307
      - 137373.4530789444
      - 261121.88907296536
      - 403832.3471591578
      - 565504.8273375216
      evaporator_liquid_entering_temperature:
      - 278.4415179505398
      - 279.84414701219066
      - 281.2467760738415
      - 282.6494051354924
      - 278.3741258495344
      - 279.70936281017987
      - 281.0445997708253
      - 282.3798367314708
      - 278.27179549563755
      - 279.5047021023862
      - 280.7376087091349
      - 281.9705153158836
      - 278.13452688884934
      - 279.2301648888098
      - 280.3258028887702
      - 281.4214408887307
      - 282.5069449036434
      - 284.08611202950897
      - 285.66527915537455
      - 287.2444462812401
      - 282.4405336461608
      - 283.95328951454377
      - 285.4660453829268
      - 286.9788012513098
      - 282.3391078875497
      - 283.75043799732157
      - 285.16176810709345
      - 286.57309821686533
      - 282.20266762781006
      - 283.4775574778423
      - 284.75244732787456
      - 286.0273371779068
      - 286.4851188641483
      - 288.15357106163003
      - 289.8220232591117
      - 291.4904754565934
      - 286.4197134862718
      - 288.022760305877
      - 289.62580712548214
      - 291.2288539450873
      - 286.31922815232605
      - 287.82178963798543
      - 289.3243511236448
      - 290.8269126093042
      - 286.183662862311
      - 287.5506590579554
      - 288.9176552535997
      - 290.2846514492441
      - 290.37563463723444
      - 292.0457137189133
      - 293.7157928005922
      - 295.3858718822711
      - 290.31125280557643
      - 291.9169500555973
      - 293.52264730561814
      - 295.12834455563893
      - 290.2117329033948
      - 291.717910251234
      - 293.22408759907324
      - 294.7302649469125
      - 290.0770749306896
      - 291.4485943058236
      - 292.8201136809576
      - 294.19163305609163
      condenser_liquid_leaving_temperature:
      - 287.11499498688505
      - 288.2187003934568
      - 289.4386297016035
      - 290.7747829113252
      - 296.1787644715004
      - 297.26138670028564
      - 298.4752334599089
      - 299.82030475037016
      - 305.2279546780139
      - 306.27163692852054
      - 307.46610568768165
      - 308.8113609554973
      - 314.2520244053416
      - 315.2319871982953
      - 316.3818239059956
      - 317.7015345284425
      - 287.23501084459673
      - 288.45742981975786
      - 289.7978851004677
      - 291.2563766867261
      - 296.30195671833013
      - 297.5057884565184
      - 298.84360411370943
      - 300.3154036899032
      - 305.3587886061687
      - 306.5291125163483
      - 307.85605734163295
      - 309.3396230820226
      - 314.39545577081947
      - 315.5107666576603
      - 316.8072009992317
      - 318.2847587955338
      - 287.295918033402
      - 288.5781585736265
      - 289.97994628879894
      - 291.50128117891927
      - 296.3617507458496
      - 297.62499686624534
      - 299.0227552604156
      - 300.5550259283602
      - 305.4199703245054
      - 306.6509474880514
      - 308.0392810347301
      - 309.5849709645415
      - 314.46097595477306
      - 315.640129158718
      - 317.0027409152558
      - 318.5488112243863
      - 287.3020758714778
      - 288.5881240786089
      - 289.9969902087064
      - 291.5286742617703
      - 296.3634052660437
      - 297.6277425438421
      - 299.02737613096014
      - 300.5623060273979
      - 305.41766214366913
      - 306.6473726298105
      - 308.032990032199
      - 309.5745143508346
      - 314.4556566930465
      - 315.6318153327857
      - 316.9881972289362
      - 318.5248023814979
      evaporator_liquid_differential_pressure:
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      condenser_liquid_differential_pressure:
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      - 15000.0
      oil_cooler_heat:
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      auxiliary_heat:
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
      - 0.0
  performance_map_standby:
    grid_variables:
      environment_dry_bulb_temperature:
      - 293.15
    lookup_variables:
      input_power:
      - 0.0
